## Battery Basic Parameters (Battery Setting-1)

| Parameter | Value |
|-----------|-------|
| Batt Type | (not specified) |
| Batt-% Mode | (not specified) |
| Battery Capacity | 504 Ah |
| Float V | 52.4 V |
| Absorption V | 57.2 V |
| Equalization V | 48.2 V |
| Equalization Cycle | 90 D |
| Equalization Operating Time | 0 h/2 |
| Batt Empty V | 48.2 V |
| Batt Resistance | 3 mΩ |
| Batt Charge Efficiency | 99 % |
| TEMPCO | 0 -mV/°C/Cell |

## Battery Charge / Discharge Limits (Battery Setting-2)

| Parameter | Value |
|-----------|-------|
| Max A Charge | 110 A |
| Max A Discharge | 150 A |
| Batt Shutdown % | 10 % |
| Batt Low % | 30 % |
| Batt Restart % | 35 % |
| Activate Battery | Enable |
| Disable float charge | Enable |

## Battery Charging Sources (Battery Setting-3)

| Parameter | Value |
|-----------|-------|
| Grid Charge | Disable |
| Gen Charge | Disable |
| Grid Signal | Disable |
| Gen Signal | Disable |
| Gen Force | Disable |

## System Work Mode – Basic (System Work Mode-1)

| Parameter | Value |
|-----------|-------|
| System Work Mode | Zero Export to CT |
| Solar Sell | Disable |
| Setup | Monday, Tuesday, Wednesday, Thursday, Friday, Saturday, Sunday |
| Max Sell Power | 3000 W |
| Max Solar Power | 15000 W |
| Energy Pattern | Load First |
| Zero export power | 0 W |

## System Work Mode – Time of Use (System Work Mode-2)

| Time Slot | Grid Charge | Gen | Start Time | End Time | Power (W) | Batt (%) |
|-----------|-------------|-----|------------|----------|-----------|----------|
| Time 1 | — | — | 01:00 | 05:00 | 10000 | 34 |
| Time 2 | — | — | 05:00 | 09:00 | 10000 | 34 |
| Time 3 | — | — | 09:00 | 13:00 | 10000 | 34 |
| Time 4 | — | — | 13:00 | 17:00 | 10000 | 34 |
| Time 5 | — | — | 17:00 | 21:00 | 10000 | 34 |
| Time 6 | — | — | 21:00 | 01:00 | 10000 | 34 |

> Note: Grid Charge and Gen columns have no values set (indicated by —).

## Grid Setting

This section is password protected. No configuration data available.

## SmartLoad Setup

| Parameter | Value |
|-----------|-------|
| SmartLoad Setup | SmartLoad Output |
| OFF % | 95 % |
| ON % | 100 % |
| On Grid always on | Disable |
| Solar Power | 5000 W |
| Off Grid Immediately Off | Disable |

## Basic Setting

| Parameter | Value |
|-----------|-------|
| AM/PM | Disable |
| Auto Dim | Enable |
| System Time | 2026/06/14 06:38:14 |
| Factory Reset | Disable |
| Time Syncs | Enable |
| BEEP | Enable |
| Lock Out All Changes | Disable |

## Meter Settings

| Parameter | Value |
|-----------|-------|
| EX_MeterCT | Disable |
| Meter Select | No Meter |
| Grid Tie Meter2 | Disable |

## Advanced Function – Part 1 (Advanced Function-1)

| Parameter | Value |
|-----------|-------|
| ARC Setup | OFF |
| Gen peak-shaving | Disable |
| Gen peak-shaving power | 10000 W |
| Grid peak-shaving | Disable |
| Grid peak-shaving power | 8000 W |
| Backup Delay | 0 ms |
| parallel | Disable |
| Phase | A Phase |
| Auto Detect Home Limit Sensors | Please Select |
| DRM | Disable |
| Neutral to Earth Bonding | Disable |
| BMS-stop | Disable |
| CT ratio | 2000 : 1 |
| ATS Enable | ATS Disable, Status OFF |
| Low Power Mode | Disable |
| Low Noise Mode | Disable |
| MPPT Multi-Point Scanning | Disable |
| PV1_Check_Enable | Disable |
| PV2_Check_Enable | Disable |
| PV3_Check_Enable | Disable |
| AC_Output_Power_Limit | 10000 W |

## Advanced Function – Part 2 (Advanced Function-2)

| Parameter | Value |
|-----------|-------|
| DC1 for WindTurbine | Disable |
| DC2 for WindTurbine | Disable |
| DC3 for WindTurbine | Disable |

## EV Charge Mode

| Parameter | Value |
|-----------|-------|
| Off Grid SOC | 95 % |
| Charging Settings | Disable |
| EV_charge Device Connect Set | Disable |
| Max Charge Power | 3000 W |
